# 智能鸡舍控制系统 — 配电电器清单及逻辑清单

> 编写日期：2026-06-02  
> MCU：STM32F103RCT6  
> 通信：Modbus RTU 双串口 (USART1 + USART2, 9600bps 8N1)  
> 上位机：组态王 (通过 USB 转 TTL 连接)

---

## 一、IO分配总表

### GPIO 端口 A

| 引脚 | 功能 | 类型 | 驱动对象 | 备注 |
|------|------|------|----------|------|
| PA0 | X轴电机脉冲 | AF推挽 TIM2_CH1 | TB6600 PUL- | PWM 2000Hz |
| PA1 | X轴电机方向 | 推挽输出 | TB6600 DIR- | HIGH=正转 |
| PA2 | USART2_TX | AF推挽 | 组态王通信 | 9600bps |
| PA3 | USART2_RX | 浮空输入 | 组态王通信 | |
| PA4 | 电磁阀1 | 推挽输出 | 继电器模块 | HIGH=开阀 |
| PA5 | 电磁阀2 | 推挽输出 | 继电器模块 | HIGH=开阀 |
| PA6 | Y轴电机脉冲 | AF推挽 TIM3_CH1 | TB6600 PUL- | PWM 2000Hz |
| PA7 | Y轴电机方向 | 推挽输出 | TB6600 DIR- | HIGH=正转 |
| PA8 | 通风窗舵机 | AF推挽 TIM1_CH1 | SG90舵机 | 50Hz, 0.5ms~2ms |
| PA9 | USART1_TX | AF推挽 | 组态王 + 程序下载 | CH340 RXD |
| PA10 | USART1_RX | 浮空输入 | CH340 TXD | |
| PA11 | 配送车到位传感器1 | 上拉输入 | 光电传感器 | LOW=到位 |
| PA12 | 配送车到位传感器2 | 上拉输入 | 光电传感器 | LOW=到位 |
| PA13 | SWDIO | SWD | ST-Link 调试 | 保留不占用 |
| PA14 | SWCLK | SWD | ST-Link 调试 | 保留不占用 |
| PA15 | 配送车到位传感器3 | 上拉输入 | 光电传感器 | 需禁用 JTDI |

### GPIO 端口 B

| 引脚 | 功能 | 类型 | 驱动对象 | 备注 |
|------|------|------|----------|------|
| PB0 | 日光灯 | 推挽输出 | 继电器模块 | HIGH=亮 |
| PB1 | 白炽灯 | 推挽输出 | 继电器模块 | HIGH=亮 |
| PB2 | 低湿报警灯 | 推挽输出 | LED/指示灯 | HIGH=亮 |
| PB3 | HX711 时钟 | 推挽输出 | 3个HX711共用SCK | 需禁用JTDO |
| PB4 | HX711 数据1 | 上拉输入 | 称重传感器1 | 需禁用JNTRST |
| PB5 | HX711 数据3 | 上拉输入 | 称重传感器3 | |
| PB6 | OLED SCL | AF开漏 | SSD1306 I2C SCL | I2C1 |
| PB7 | OLED SDA | AF开漏 | SSD1306 I2C SDA | I2C1 |
| PB8 | 光敏传感器 | 上拉输入 | 光电管/光敏模块 | HIGH=亮,LOW=暗 |
| PB9 | 加湿电磁阀 | 推挽输出 | 继电器模块 | HIGH=开 |
| PB10 | 清洗指示灯 | 推挽输出 | ❌ 已废除 | 保留不接 |
| PB11 | 清洗电磁阀 | 推挽输出 | ❌ 已废除 | 保留不接 |
| PB12 | 降温风扇(LED) | 推挽输出 | LED指示灯 | 无实物风扇 |
| PB13 | 主动通风风扇(LED) | 推挽输出 | LED指示灯 | 无实物风扇 |
| PB14 | DHT22 数据 | 上拉输入 | ❌ 传感器损坏 | 使用虚拟数据 |
| PB15 | HX711 数据2 | 上拉输入 | 称重传感器2 | |

### GPIO 端口 C

| 引脚 | 功能 | 类型 | 驱动对象 | 备注 |
|------|------|------|----------|------|
| PC0 | 水位传感器1 | 模拟输入 ADC10 | 模拟量水位计 | ADC < 2048=低水位 |
| PC1 | 水位传感器2 | 模拟输入 ADC11 | 模拟量水位计 | |
| PC2 | 水位传感器3 | 模拟输入 ADC12 | 模拟量水位计 | |
| PC3 | 低水位提示灯1 | 推挽输出 | LED | HIGH=亮 |
| PC4 | ADC按键输入 | 模拟输入 ADC14 | 12键电阻分压网络 | 13×10K串联 |
| PC5 | 低水位提示灯3 | 推挽输出 | LED | HIGH=亮 |
| PC6 | 供水故障报警灯 | 推挽输出 | LED | HIGH=报警 |
| PC7 | 低料位提示灯1 | 推挽输出 | LED | HIGH=亮 |
| PC8 | 低料位提示灯2 | 推挽输出 | LED | HIGH=亮 |
| PC9 | 低料位提示灯3 | 推挽输出 | LED | HIGH=亮 |
| PC10 | 供料故障报警灯 | 推挽输出 | LED | HIGH=报警 |
| PC11 | 配送车故障报警灯 | 推挽输出 | LED | HIGH=报警 |
| PC12 | 高湿报警灯 | 推挽输出 | LED | HIGH=报警 |
| PC13 | 电磁阀3 | 推挽输出 | 继电器模块 | ⚠️ 禁用TAMPER |
| PC14 | 高温报警灯 | 推挽输出 | LED | ⚠️ 禁用LSE |
| PC15 | 低温报警灯 | 推挽输出 | LED | ⚠️ 禁用LSE |

### GPIO 端口 D

| 引脚 | 功能 | 类型 | 驱动对象 | 备注 |
|------|------|------|----------|------|
| PD2 | 低水位提示灯2 | 推挽输出 | LED | HIGH=亮 |

---

## 二、按键分配表 (ADC 电阻分压)

> 电路：VCC(3.3V) → 13×10KΩ 串联 → GND  
> 按键接各分压节点 → 共接 PC4(ADC_IN14)

| 按键 | ADC范围 | 电压 | 功能 | 手动触发 | 优先级 |
|------|---------|------|------|----------|--------|
| S1 | 0~40 | 0V | Z电机正转(备用) | ✅ | 低(备用) |
| S2 | 1821~1901 | 1.50V | Z电机反转(备用) | ✅ | 低(备用) |
| S3 | 2553~2633 | 2.09V | 电磁阀1 开关切换 | ✅ | 高 |
| S4 | 2876~2956 | 2.35V | 电磁阀2 开关切换 | ✅ | 高 |
| S5 | 3074~3154 | 2.51V | 加湿阀 开关切换 | ✅ | 高 |
| S6 | 3198~3278 | 2.61V | 电磁阀3 开关切换 | ✅ | 高 |
| S7 | 3285~3365 | 2.68V | OLED下翻页 | ❌ | — |
| S8 | 3347~3427 | 2.73V | OLED上翻页 | ❌ | — |
| S9 | 3397~3477 | 2.77V | X电机正转 | ✅ | 高 |
| S10 | 3434~3514 | 2.80V | Z电机反转(主) | ✅ | 高(主) |
| S11 | 3459~3539 | 2.82V | X电机反转 | ✅ | 高 |
| S12 | 3496~3576 | 2.85V | Z电机正转(主) | ✅ | 高(主) |

> **手动控制触发条件**：检测到任意 ✅ 标记按键按下 → 立即进入 MANUAL 模式  
> **手动退出条件**：所有 ✅ 按键释放后 10 秒无操作 → 恢复 AUTO 模式  
> **S7/S8**：OLED 翻页，不受手动/自动模式影响

---

## 三、Modbus 寄存器映射

| 寄存器 | 地址 | 变量 | 方向 | 含义 |
|--------|------|------|------|------|
| 40001 | 0 | TEMP | R | 温度 ×10 (虚拟26.0~36.0℃) |
| 40002 | 1 | HUMI | R | 湿度 ×10 (虚拟40.0~70.0%) |
| 40003 | 2 | LIGHT | R | 光照 0=亮 1=暗 |
| 40004 | 3 | WATER_LOW1 | R | 1号水位低 0=正常 1=低 |
| 40005 | 4 | WATER_LOW2 | R | 2号水位低 |
| 40006 | 5 | WATER_LOW3 | R | 3号水位低 |
| 40007 | 6 | WATER_VALVE1 | R/W | 1号电磁阀 0=关 1=开 |
| 40008 | 7 | WATER_VALVE2 | R/W | 2号电磁阀 |
| 40009 | 8 | WATER_VALVE3 | R/W | 3号电磁阀 |
| 40010 | 9 | WATER_WARNING | R | 供水故障报警(低水位>30s) |
| 40011 | 10 | FEED_LOW1 | R | 1号料位低(称重<200g) |
| 40012 | 11 | FEED_LOW2 | R | 2号料位低 |
| 40013 | 12 | FEED_LOW3 | R | 3号料位低 |
| 40014 | 13 | MOTOR_X | R | X电机 0=停 1=运行 |
| 40015 | 14 | MOTOR_Y | R | Y电机 0=停 1=运行 |
| 40016 | 15 | DELIVERY_POS1 | R | 配送到位1 |
| 40017 | 16 | DELIVERY_POS2 | R | 配送到位2 |
| 40018 | 17 | DELIVERY_POS3 | R | 配送到位3 |
| 40019 | 18 | HOPPER_DRIVE | — | ❌ 料框驱动(已废除) |
| 40020 | 19 | DELIVERY_WARN | R | 配送故障(超30s未到位) |
| 40021 | 20 | FEED_WARNING | R | 供料故障(到位后料仍低) |
| 40022 | 21 | VENT_DRIVE | R | 通风窗 0=关 1=开 |
| 40023 | 22 | — | — | 预留 |
| 40024 | 23 | HUMI_FAN | R | 通风风扇(LED) |
| 40025 | 24 | HUMI_DIFIER | R/W | 加湿阀 |
| 40026 | 25 | HUMI_H_WARNING | R | 高湿报警 |
| 40027 | 26 | HUMI_L_WARNING | R | 低湿报警 |
| 40028 | 27 | — | — | 预留 |
| 40029 | 28 | TEMP_FAN | R | 降温风扇(LED) |
| 40030 | 29 | TEMP_LIGHT | R | 白炽灯 |
| 40031 | 30 | TEMP_H_WARNING | R | 高温报警 |
| 40032 | 31 | TEMP_L_WARNING | R | 低温报警 |
| 40033 | 32 | LIGHT_ON | R | 日光灯 |
| 40034 | 33 | LIGHT_VALUE | R | 光照值(同LIGHT) |
| 40035 | 34 | CLEAN_DRIVE | — | ❌ 清洗(已废除) |
| 40036~40040 | 35~39 | — | — | 预留 |

> Modbus 地址 = 40001 + 偏移，功能码 03(读) / 06(写单个)  
> 组态王通过**串口1和串口2同时接入**，均支持读写

---

## 四、传感器阈值与参数表

| 参数 | 值 | 说明 |
|------|-----|------|
| 水位低 ADC 阈值 | < 2048 | 12bit ADC, 3.3V参考 |
| 料位低 HX711 阈值 | < 200g | 3个HX711称重模块 |
| 温度正常范围 | 26~36℃ | **虚拟数据** (DHT22损坏) |
| 湿度正常范围 | 40~70% | **虚拟数据** (DHT22损坏) |
| 温度高温阈值 | > 32℃ (320×10) | 开降温风扇(LED) |
| 温度低温阈值 | < 20℃ (200×10) | 开白炽灯 |
| 湿度高湿阈值 | > 75% (750×10) | 开通风风扇(LED) |
| 湿度低湿阈值 | < 35% (350×10) | 开加湿阀 |
| 光敏判暗 | PB8=LOW | 开日光灯 |
| 通风窗开窗 | 每天 6:00 | SG90舵机正转至开位置 |
| 通风窗关窗 | 每天 20:00 | SG90舵机反转至关位置 |
| 日光灯开灯 | 每天 20:00~次日 8:00 | 或光敏判暗 |
| 日光灯关灯 | 每天 8:00~20:00 | 且光敏判亮 |
| 所有报警超时 | 30秒 | 供水/配送/供料/温度/湿度 |
| 手动退出延时 | 10秒 | 按键释放后倒计时 |
| Modbus 波特率 | 9600 bps | 8数据位, 1停止位, 无校验 |

---

## 五、步进电机参数

| 参数 | 值 |
|------|-----|
| 丝杆型号 | T12 导程 4mm |
| 脉冲当量 | 100 脉冲/mm |
| 移动速度 | 20 mm/s |
| 脉冲频率 | 2000 Hz |
| 电机转速 | 300 RPM |
| 驱动芯片 | TB6600 |
| X轴控制 | PA0(PUL TIM2) / PA1(DIR) |
| Y轴控制 | PA6(PUL TIM3) / PA7(DIR) |

---

## 六、功能模块逻辑

### 6.1 任务优先级架构

```
优先级 5 (最高) ─ Task_ModbusServer
  ├─ 监听 USART1 + USART2 的 Modbus RTU 请求
  ├─ 每 50ms 同步系统状态到 Modbus 寄存器
  └─ 不受手动/自动模式影响

优先级 4 ─ Task_ManualControl
  ├─ 每 10ms 扫描 ADC 按键 (PC4)
  ├─ 检测到手控按键 → 设置 g_manual_active = 1
  ├─ 手动模式：直接控制执行器
  ├─ 所有按键释放 → 10秒倒计时 → 恢复 AUTO
  └─ S7/S8 OLED翻页始终有效

优先级 3 ─ Task_AutoControl
  ├─ 每 200ms 运行一次
  ├─ g_manual_active == 1 时跳过自动输出
  ├─ 喂水：ADC判低→开阀→正常→关阀
  ├─ 喂料：称重判低→X/Y配送→到位→回原点
  ├─ 温控：虚拟温度判高/低→开风扇/白炽灯
  ├─ 湿控：虚拟湿度判高/低→开风扇/加湿阀
  ├─ 通风：虚拟RTC定时开/关舵机
  └─ 光照：虚拟RTC+光敏双重判定

优先级 2 ─ Task_AlarmMonitor
  ├─ 每 500ms 运行, 独立不受模式影响
  ├─ 水位低超30s → 供水故障灯 (PC6)
  ├─ 低料+配送超30s → 配送故障灯 (PC11)
  ├─ 到位+料仍低超30s → 供料故障灯 (PC10)
  ├─ 温湿度超限30s → 对应报警灯
  └─ 虚拟数据在正常范围 → 报警永不触发

优先级 1 ─ Task_OLEDDisplay
  ├─ 每 500ms 刷新当前页
  ├─ SSD1306 I2C 0x78
  └─ 4页：温湿度/水位/料位/系统状态
```

### 6.2 手动模式状态机

```
AUTO_MODE (自动运行)
    │
    │  检测到 S1/S2/S3/S5/S6/S9/S10/S11/S12 按下
    ▼
MANUAL_MODE (手动操控)
    │  ⛔ 暂停所有自动控制输出
    │  ✅ 手动按键直接操作执行器
    │  ✅ 传感器、报警、Modbus、OLED 继续运行
    │  ✅ 电机松开即停
    │  ✅ 电磁阀/加湿阀为开关切换
    │
    │  所有手动按键释放 → 启动10秒倒计时
    │  10秒内再次按键 → 倒计时重置
    │  10秒到期 → 返回 AUTO_MODE
    ▼
AUTO_MODE
```

### 6.3 各子系统自动逻辑

#### 喂水系统
```
循环检测(每200ms):
  FOR i = 1..3:
    ADC读取水位i
    IF ADC < 2048:
      开电磁阀i(HIGH)
      低水位提示灯i 亮
    ELSE:
      关电磁阀i(LOW)  
      低水位提示灯i 灭
```

#### 喂料配送系统
```
循环检测(每200ms):
  IF 配送中 → 执行配送状态机(见下)
  FOR i = 1..3:
    IF 料位i < 200g:
      低料位提示灯i 亮
      启动配送:
        delivery_active = 1
        delivery_target = i+1
        delivery_phase = 0   (去程)
        X电机正转, Y电机正转(如需)
      BREAK  (单次只处理一个料位)

配送状态机:
  phase 0 (去程):
    IF 配送车到位传感器i 触发:
      停X/Y电机
      料位i 置为正常(模拟投料)
      delivery_phase = 2   (回程)
      X/Y电机反转

  phase 2 (回程):
    IF 运行超过3秒:
      停X/Y电机
      delivery_active = 0
      熄灭低料位提示灯
```

#### 温度控制
```
每200ms:
  IF 温度 > 32.0℃ (320×10):
    降温风扇(LED) ON
    白炽灯 OFF
  ELSE IF 温度 < 20.0℃ (200×10):
    白炽灯 ON
    降温风扇(LED) OFF
  ELSE:
    全 OFF
```

#### 湿度控制
```
每200ms:
  IF 湿度 > 75.0% (750×10):
    通风风扇(LED) ON
    加湿阀 OFF
  ELSE IF 湿度 < 35.0% (350×10):
    加湿阀 ON
    通风风扇(LED) OFF
  ELSE:
    全 OFF
```

#### 通风窗控制
```
每200ms:
  RTC时间 6:00~20:00:
    舵机至开窗位 (2ms脉宽)
  ELSE:
    舵机至关窗位 (0.5ms脉宽)
```

#### 光照控制
```
每200ms:
  IF (RTC 20:00~次日8:00) OR (光敏=暗):
    日光灯 ON
  ELSE:
    日光灯 OFF
```

---

## 七、废弃功能清单

| 功能 | 原因 | IO 处理 |
|------|------|---------|
| 料框驱动电机 | 硬件取消 | Hopper 寄存器保留 |
| 清洗按钮/阀/LED | 需求取消 | PB10/PB11 保留 |
| DHT22 实物传感 | 传感器损坏 | 虚拟数据替代 |
| S5/S6 按钮 | 初版预留 | 电压节点保留可复用 |

---


---

## 九、VSCode 下一步

> 请在确认以上清单无误后，给出以下补充信息：

1. **开发板具体型号？** (stm32f103rct6)
2. **PC13 实际连接的是什么？** 继电器
800mm / 20mm/s = 40 秒单程
去程最长 40s + 投料 1s + 回程最长 40s = 约 81 秒
报警超时从 30s 调整为 90 秒（配送场景）
全部确认清单
#	内容	状态
1	虚拟时钟用 SysTick 模拟	
2	虚拟温湿度 5 分钟 ±0.5℃/±1%，正常范围内波动	
3	HX711 完整位脉冲驱动，3 通道分时	
4	OLED 4 页自由定义具体字段	
5A	固定 800mm，时间控制，系统启动需 S5 双按确认原点	
5B	X-Y 顺序移动（方案 2）	
5C	原点=传感器2，布局如上图，投料=LED PB11 指示	
6	PC13/14/15 禁用 TAMPER/LSE，普通推挽	


